<section class="ch chw" id="cwhy" data-n="1">
  <div class="chq">
    <div class="chq-n" aria-hidden="true">1</div>
    <div class="chq-b"><h2 class="chq-t">Why build AI data centres in India, what they pay back, and what matters</h2>
      <p class="chq-q"><span>The question</span>Does India need much more AI data-centre capacity? What does the country get in return, what happens if it is not built, and what decides whether a project helps or hurts?</p>
      <p class="chq-a"><span>The short answer</span>Yes, but on conditions. India hosts ~1.2 W of data-centre capacity per person against ~50 W in the US, must run payments, health and government AI at home, and is exposed to foreign compute and export controls. The payback is large in capital, construction and strategic capability, and small in permanent jobs (~0.2–2.6 per MW). Not building moves the demand abroad rather than removing it; building badly strands GPUs and strains power and water. How and where capacity is built matters more than how much.</p>
      <nav class="chq-subs" aria-label="In this chapter"><a href="#cwhy1">1.1</a><a href="#cwhy2">1.2</a><a href="#cwhy3">1.3</a><a href="#cwhy4">1.4</a></nav>
    </div>
  </div>

<div class="subch" id="cwhy1">
  <div class="ch-head"><div class="ch-tag"><span class="ch-num" aria-hidden="true">1.1</span><span class="eyebrow">Research · Need</span></div>
    <h2>The need: a real gap, softer headline numbers</h2>
    <p class="lede">The popular line is that India makes 20% of the world's data but hosts 3% of its capacity. MeitY has told Parliament that global datasets do not support the 20% figure and that 3% is only indicative. Per person, the gap is clearer and larger.</p></div>
  <div class="kpis cai-k">
    <div class="kpi"><span class="v">~1.79 GW</span><span class="k">live IT capacity, H1 2026 (Cushman &amp; Wakefield <span data-std="cap.india" data-d="0">1,789</span> MW, the atlas anchor; Savills and KPMG give up to 1.9); 387 MW added in 2025, +103%</span></div>
    <div class="kpi"><span class="v">~1.2 W</span><span class="k">per person in India, vs ~50 W in the US and ~230 W in Singapore (atlas arithmetic)</span></div>
    <div class="kpi"><span class="v">100 M</span><span class="k">weekly ChatGPT users in India, most served from abroad</span></div>
    <div class="kpi"><span class="v">2,117</span><span class="k">global capability centres employing 2.36 M; 1,200+ with AI/ML work; 900+ units in Bengaluru</span></div>
    <div class="kpi"><span class="v">630 M+</span><span class="k">UPI transactions a day on domestic infrastructure</span></div>
    <div class="kpi"><span class="v">38,000+</span><span class="k">IndiaAI GPUs; users pay ~₹65–67/GPU-hour after the 40% subsidy (lowest bids average ~₹115); ~100,000 targeted</span></div>
  </div>
  <div class="cols gap">
    <div class="panel"><h3>What drives the need<span class="sub">Ordered from most to least bankable.</span></h3>
      <div class="tbl"><table class="aif-t cai-t"><thead><tr><th>Driver</th><th>Why it needs capacity in India</th></tr></thead><tbody>
        <tr><td><b>GCCs and enterprise AI</b></td><td>Parent firms already buy hyperscale cloud; India's AI market US$18–20 bn by 2027 and cloud ~US$70 bn by 2032 (KPMG projections)</td></tr>
        <tr><td><b>Regulated data</b></td><td>RBI payment-data localisation, SEBI/IRDAI rules and MeitY-empanelled government cloud. The DPDP Act restricts transfers by a negative list; it is not a blanket localisation rule, so industry's DPDP-driven MW figures are overstated</td></tr>
        <tr><td><b>AI on public infrastructure</b></td><td>Aadhaar, DigiLocker, ONDC, Bhashini; Microsoft's US$17.5 bn pledge includes AI for e-Shram and the National Career Service</td></tr>
        <tr><td><b>Sovereign compute</b></td><td>The rescinded US AI Diffusion Rule would have capped India's GPU imports as "Tier 2"; chip controls remain and access is negotiated bilaterally. Domestic clusters hedge this, though the GPUs are still imported</td></tr>
        <tr><td><b>Latency</b></td><td>Chat tolerates 50–150 ms; real-time voice, fraud scoring, trading and agents do not. A case for inference near users, not for siting every training cluster in India</td></tr>
        <tr><td><b>Consumer AI</b></td><td>Large and growing, but served from abroad today; it raises demand without yet creating local hosting</td></tr>
      </tbody></table></div>
      <p class="xs muted">KPMG (Jul 2026); Nasscom–Zinnov; PIB; Economic Survey 2025–26; MeitY reply to Parliament; TechCrunch; BIS export-control coverage. <span class="ev r show" data-src="KPMG; Nasscom–Zinnov; PIB; MeitY">reported</span></p></div>
    <div class="panel"><h3>How big by 2030? Forecasts spread three-fold<span class="sub">GW of capacity in 2030, by source and source type.</span></h3>
      <div class="hbars" id="why-fc"></div>
      <p class="small">The atlas uses KPMG's 7–7.5 GW as the central case, the Economic Survey's ~4 GW as the downside and Wood Mackenzie's 12 GW as the upside. The power ministry's <b>26.3 GW of extra AI data-centre load by 2031–32</b> (17 GW already applied for connection) is a grid-stress scenario in facility power, not a demand forecast. KPMG expects AI to be ~55% of capacity by FY30 and ~65% by FY35.</p>
      <p class="xs muted">Economic Survey; Rubix; Savills; KPMG; Deloitte–NITI Aayog; Wood Mackenzie; OmniScience Capital; Rajya Sabha reply (MoS Power, 2026). <span class="ev e show" data-src="Forecasts by source type">estimate</span></p></div>
  </div>
</div>

<div class="subch" id="cwhy2">
  <div class="ch-head"><div class="ch-tag"><span class="ch-num" aria-hidden="true">1.2</span><span class="eyebrow">Research · Dividends</span></div>
    <h2>What data centres pay back</h2>
    <p class="lede">Big in capital, construction and strategic capability; small in permanent jobs. The honest employment case rests on what data centres enable, not on who works inside them.</p></div>
  <div class="panel gap"><h3>The dividends, with evidence quality<span class="sub">Pledges are not capex; consultancy models are not measurements.</span></h3>
    <div class="tbl"><table class="aif-t cai-t"><thead><tr><th>Dividend</th><th>Estimate</th><th>Who says so</th><th>Confidence</th></tr></thead><tbody>
      <tr><td><b>Investment</b></td><td>&gt;US$120 bn committed to Mar 2026 (hyperscalers US$50–55 bn; Indian conglomerates US$40–50 bn); Microsoft US$17.5 bn, Google US$15 bn (Vizag), Amazon &gt;US$35 bn (all businesses)</td><td>KPMG; companies</td><td>Medium</td></tr>
      <tr><td><b>Construction and supply chain</b></td><td>~US$30 bn by FY30, ~US$90 bn by FY35 (cooling ~24, construction ~27, power ~18). Civil works, transformers and fibre are local; liquid cooling is almost all imported</td><td>KPMG</td><td>Medium</td></tr>
      <tr><td><b>Permanent jobs</b></td><td>0.15–2.6 per MW (US/UK studies; Andhra Pradesh government orders)</td><td>Independent and government</td><td><b>High</b> that they are few</td></tr>
      <tr><td><b>Construction jobs</b></td><td>2.5–3.6 workers per MW at peak; ~4,200 a year for 3–5 years on a large campus</td><td>Hamm Institute; Google</td><td>Medium, temporary</td></tr>
      <tr><td><b>GDP from the sector</b></td><td>Virginia: US$9.1 bn a year (~1% of state GDP), 80% from construction. No Indian equivalent exists</td><td>JLARC</td><td>High (US)</td></tr>
      <tr><td><b>GDP from AI adoption</b></td><td>US$500–600 bn by 2035 (NITI Aayog); its CEO separately said "US$2 trillion". Neither isolates domestic data centres</td><td>NITI Aayog</td><td>Low–medium</td></tr>
      <tr><td><b>Tax</b></td><td>Large local property tax in Virginia, but its sales-tax exemption cost ~US$0.9–1 bn a year. India's tax holiday to 2047 and state subsidies shrink the fiscal dividend</td><td>JLARC; Budget 2026</td><td>High (US)</td></tr>
      <tr><td><b>Cheaper compute for startups</b></td><td>~₹65–67 per GPU-hour with subsidy; take-up is weak (1.3)</td><td>Government</td><td>Medium</td></tr>
      <tr><td><b>Energy system</b></td><td>Operators hold 3+ GW of renewable PPAs (~15% of announced) and 13.6% of open-access demand; often fund substations</td><td>KPMG</td><td>Medium</td></tr>
      <tr><td><b>Strategic</b></td><td>Sovereign models (Sarvam, BharatGen), government AI, compliance-ready hosting for banks and GCCs</td><td>Government; industry</td><td>Qualitative, strong logic</td></tr>
    </tbody></table></div></div>
  <div class="cols gap">
    <div class="panel"><h3>Jobs per MW: claims against commitments<span class="sub">Log scale. The same state's government order implies ~2.6; its political claim implies ~188.</span></h3>
      <div class="hbars" id="why-jobs"></div>
      <p class="small">Judge incentive packages per permanent job. The 486 MW Andhra Pradesh order commits 1,250 jobs over ten years: about ₹47 crore of investment per job, alongside a capital subsidy capped at ₹1,800 crore and power discounts capped at ₹4,800 crore.</p>
      <p class="xs muted">AP government orders; Hamm Institute; Food &amp; Water Watch; companies; state policies; Square Yards. <span class="ev r show" data-src="Government orders and claims as stated">reported</span></p></div>
    <div class="panel"><h3>What other hosts learned<span class="sub">From courting data centres to conditioning them.</span></h3>
      <ul class="clean small">
        <li><b>Ireland:</b> data centres used 22% of metered electricity in 2024 (5% in 2015), more than all urban homes; Dublin connections paused from 2022; since Dec 2025 new sites must bring matching generation or storage.</li>
        <li><b>Singapore:</b> moratorium 2019–22; new capacity only by tender at PUE ≤1.25 and ≥50% green power; a bill to license every site of 3 MW+.</li>
        <li><b>Johor:</b> 10 MW (2021) to 5.7 GW planned; data-centre water tariff RM5.33/m³; reclaimed water mandated; water-cooled expansions deferred; ~30% of applications rejected; actual draw ~55% of approved, so operators must use 85% of booked power.</li>
        <li><b>Virginia:</b> real construction benefits and local taxes, against the state's largest tax break and household bills that could rise US$14–37 a month by 2040.</li>
      </ul>
      <p class="small"><b>Lesson:</b> benefits are front-loaded and diffuse; grid, water and tariff costs are local and long-lived. Social licence depends on data centres paying for, and bringing, their own resources.</p>
      <p class="xs muted">CSO Ireland; CRU; IMDA; Johor state reporting; JLARC. <span class="ev r show" data-src="CSO; CRU; IMDA; Johor; JLARC">reported</span></p></div>
  </div>
</div>

<div class="subch" id="cwhy3">
  <div class="ch-head"><div class="ch-tag"><span class="ch-num" aria-hidden="true">1.3</span><span class="eyebrow">Research · Counterfactual</span></div>
    <h2>If they are not built, and if they are built badly</h2>
    <p class="lede">The asymmetry favours building, with discipline. Under-building costs strategic capability and value that are hard to recover. Over-building mostly costs investors, unless grid, water or subsidy costs are pushed onto everyone else.</p></div>
  <div class="cti-two">
    <div class="cai-card cv"><h4>Under-build: the demand goes elsewhere</h4>
      <ul class="clean small">
        <li><b>Workloads move, not vanish:</b> to Singapore (rationed), Johor, the Gulf or the US, though India is cheaper to build in (Mumbai ranks among the most cost-efficient markets).</li>
        <li><b>Latency and compliance:</b> payments, fraud scoring, health records and government AI cannot easily go offshore; they fall back on small, inefficient enterprise rooms.</li>
        <li><b>Forex and value:</b> cloud and AI paid for as imports; ~US$30 bn of domestic construction spend to FY30 lost.</li>
        <li><b>Dependency:</b> sovereign model training and government AI rely on foreign capacity that can be repriced, rationed or controlled.</li>
        <li><b>GCCs:</b> Bengaluru and Hyderabad lose their pitch against hubs with local GPUs.</li>
        <li><b>No global environmental gain:</b> the footprint shifts to other grids, often dirtier or drier (Malaysia ~0.74 kg CO₂/kWh; Johor water-limited).</li>
      </ul></div>
    <div class="cai-card ai"><h4>Over-build or bad build: stranded and strained</h4>
      <ul class="clean small">
        <li><b>Idle public compute:</b> the IndiaAI portal had 144 users in Sept 2025 against 34,000+ GPUs (Takshashila); GPUs depreciate in 3–5 years whether used or not.</li>
        <li><b>Speculative grid queues:</b> 9.3 GW of the 26.3 GW projection has not even applied; Malaysia's draw was ~55% of approvals.</li>
        <li><b>Obsolescence:</b> only 25–30% of existing capacity can be upgraded for AI; halls built for 20–40 kW racks strand as racks pass 100 kW.</li>
        <li><b>Bubble dynamics:</b> Sify's CEO warns herd behaviour could create a glut; scholars compare it with the 2000s fibre overbuild.</li>
        <li><b>Resource conflict:</b> India's data-centre water is estimated at ~150 bn L (2025) rising to ~358 bn L (2030) (market-research estimate); stressed aquifers turn a national gain into a local cost.</li>
      </ul></div>
  </div>
  <p class="xs muted">Takshashila Institution (Oct 2025); Communications Today; Reuters; KPMG; arXiv 2606.01575; Mordor Intelligence. <span class="ev r show" data-src="Takshashila; Reuters; KPMG">reported</span> <span class="ev e show" data-src="Mordor water estimate">estimate</span></p>
</div>

<div class="subch" id="cwhy4">
  <div class="ch-head"><div class="ch-tag"><span class="ch-num" aria-hidden="true">1.4</span><span class="eyebrow">Guide · What matters</span></div>
    <h2>What matters, in order, and why</h2>
    <p class="lede">Power first, then demand certainty, then water and cooling, then design for density. In Bengaluru, water comes first.</p></div>
  <div class="cols gap">
    <div class="panel"><h3>A ranked framework for India<span class="sub">Each factor with the reason it ranks where it does.</span></h3>
      <div class="tbl"><table class="aif-t cai-t"><thead><tr><th>#</th><th>Factor</th><th>Why it matters</th></tr></thead><tbody>
        <tr><td>1</td><td><b>Firm clean power, and a date</b></td><td>The binding constraint, ahead of land and capital; AI needs round-the-clock supply and its load swings; 17 GW already queued</td></tr>
        <tr><td>2</td><td><b>Demand certainty and utilisation</b></td><td>GPUs depreciate fast; anchor tenants and pre-leases decide viability; IndiaAI under-use is the warning</td></tr>
        <tr><td>3</td><td><b>Water and cooling</b></td><td>~75% of Indian data centres sit in water-stressed regions; evaporative cooling uses ~12 ML per MW of IT a year at 78% load (10–15 by climate); see chapter 5</td></tr>
        <tr><td>4</td><td><b>Design for future density</b></td><td>Liquid cooling, &gt;2,000 kg/m² floors, 7 m slab-to-slab, 30–150 kW racks now and headroom for Rubin and Kyber</td></tr>
        <tr><td>5</td><td><b>Capital and financing</b></td><td>~US$1 bn per 150 MW before GPUs; cost of capital and GPU depreciation dominate returns</td></tr>
        <tr><td>6</td><td><b>Supply chain and GPU access</b></td><td>Transformer shortages; imported cooling and batteries; GPU supply subject to US policy</td></tr>
        <tr><td>7</td><td><b>Location, fibre and hazards</b></td><td>14 cable landing stations at 5 places; coastal flood and cyclone design; inland heat and water resilience</td></tr>
        <tr><td>8</td><td><b>Policy</b></td><td>State incentives, open access, ISTS waivers, the 2047 tax holiday, DPDP clarity</td></tr>
        <tr><td>9</td><td><b>Disclosure and social licence</b></td><td>No state yet requires central water disclosure; Johor and Ireland show opposition follows opacity</td></tr>
        <tr><td>10</td><td><b>Talent</b></td><td>Cost-advantaged, but AI data-centre design depth is thin and dominated by foreign firms</td></tr>
        <tr><td>11</td><td><b>Security and resilience</b></td><td>Tier III/IV, ISO 27001/22301: table stakes for banks and government</td></tr>
      </tbody></table></div></div>
    <div class="panel"><h3>Bengaluru: water before power<span class="sub">Where the general framework bends.</span></h3>
      <ul class="clean small">
        <li><b>Today:</b> 31 of Karnataka's 32 private data centres sit in Bengaluru, mostly in the water-stressed east and south-east. WELL Labs estimates ~20 MLD (an upper bound; the atlas's central estimate is 3.4–4.5 MLD, chapter 12). Devanahalli draws groundwater at 169% of recharge.</li>
        <li><b>The 1 GW goal on evaporative cooling</b> would need ~34 MLD on site at 78% load; on dry liquid cooling, about 1 MLD (chapter 12).</li>
        <li><b>The 2026–31 policy has the right architecture</b> (PUE/WUE reporting, resource mapping, corridors outside the city) but weak price signals: the ₹8 lakh treated-water cap is worth about ₹8/kL to a 10 MW colocation site on cooling towers (about 1 lakh kL a year at 65% load and 1.8 L/kWh) and under ₹1/kL at 100 MW, against ₹99/kL for drinking water.</li>
        <li><b>Recommended:</b> require treated or reclaimed water for new builds above a size threshold; set a WUE ceiling; keep latency-sensitive inference in the city and send GPU-dense training to corridors with surface water and round-the-clock renewables (Vizag, Jamnagar, Chennai); require renewable PPAs to add new supply, as Ireland now does.</li>
        <li><b>Bengaluru's natural role:</b> with 900+ GCC units and the deepest AI talent pool, low-latency enterprise inference and fine-tuning.</li>
      </ul>
      <p class="xs muted">Newslaundry (Apr 2026); GWD–CGWB 2024; Karnataka policy summaries; atlas chapters 12 and 5. <span class="ev r show" data-src="Newslaundry; CGWB; policy summaries">reported</span></p></div>
  </div>
  <div class="panel gap"><h3>Checklist for judging an AI data-centre project<span class="sub">Tick what a project can show. Twelve questions from the research.</span></h3>
    <div class="why-chk" id="why-chk"></div>
    <p class="small" id="why-chk-n"></p>
  </div>
  <details class="aif-det"><summary>Where the sources disagree</summary><ul class="clean xs muted" style="margin-top:6px">
    <li>"20% of data, 3% of capacity" is widely repeated, but MeitY calls the 20% unsupported and the 3% indicative.</li>
    <li>Capacity baselines (1.5, 1.8, 1.9, 2.2 GW) differ by definition; the government keeps no official count.</li>
    <li>2030 forecasts run 4–12 GW (23 GW from an investment house); the 26.3 GW power-side figure is not comparable.</li>
    <li>Jobs per MW span 0.15–188, from mixing construction, indirect and "ecosystem" jobs with permanent posts.</li>
    <li>AI GDP claims are about adoption and do not isolate domestic data centres; national water totals come from a market-research firm, not metered data.</li>
    <li>The Diffusion Rule's rescission was announced, but its formal removal may not have been published; the export regime remains fluid.</li>
    <li>"Bubble unlikely" views come mainly from property brokers with a commercial interest.</li></ul></details>
</div>
</section>
