<section class="ch chw" id="ctwin" data-n="14">
  <div class="chq">
    <div class="chq-n" aria-hidden="true">14</div>
    <div class="chq-b"><h2 class="chq-t">Build a data centre</h2>
      <p class="chq-q"><span>The question</span>Choose the city, hardware, cooling and power yourself: what does the data centre use, cost and deliver, and does the design pass?</p>
      <p class="chq-a"><span>The short answer</span>Start with the guided walk-through. Every choice feeds one physical model that runs 288 representative hours (12 months × 24 hours) of the city's climate through the power chain, the cooling and the heat rejection. Tap any block of the diagram to open a detailed model of that part, with the live numbers from your design.</p>
      <nav class="chq-subs" aria-label="In this chapter"><a href="#ctwin0">14.1</a><a href="#ctwin1">14.2</a><a href="#ctwin2">14.3</a><a href="#ctwinv">14.4</a><a href="#ctwin3">14.5</a><a href="#ctwin5">14.6</a><a href="#sim">14.7</a></nav>
    </div>
  </div>
<div class="subch" id="ctwin0">
  <div class="ch-head"><div class="ch-tag"><span class="ch-num" aria-hidden="true">14.1</span><span class="eyebrow">Guided · Six decisions</span></div>
    <h2>Build one, a decision at a time</h2>
    <p class="lede">Six choices make most of the difference to what a data centre uses and costs. Each one below changes the full model in 14.2, and the tiles show what that choice did.</p></div>
  <div class="panel inst" id="tour-p"><h3>Guided walk-through<span class="sub">Your choices carry into the full model, the lifetime value and the design check.</span></h3><div id="tour" class="tour"></div></div>
</div>
<div class="subch" id="ctwin1">
  <div class="ch-head"><div class="ch-tag"><span class="ch-num" aria-hidden="true">14.2</span><span class="eyebrow">Model · Design it</span></div>
    <h2>Choose every part of the data centre</h2>
    <p class="lede">Start from a preset or set each control. Controls that do not apply to your cooling choice are dimmed. Combinations that cannot work physically are blocked with the reason.</p></div>
  <div class="panel"><h3>Data centre model<span class="sub">Results update as you change any setting.</span></h3>
    <div class="dt-presets"><span class="fieldlbl">Presets</span><div class="seg" id="dt-pre" role="group" aria-label="Presets"></div></div>
    <div class="dt-grid">
      <fieldset class="dt-fs"><legend>Site and power</legend>
        <div><label class="fieldlbl" for="dt-city">City (climate, grid, tariff, water)</label><select id="dt-city"></select></div>
        <div class="ctrl"><label for="dt-mw">IT capacity</label><output id="dt-mw-o"></output><input id="dt-mw" type="range" min="1" max="500" step="1" value="50"></div>
        <div><label class="fieldlbl" for="dt-pwr">Electricity supply</label><select id="dt-pwr"></select></div>
        <div><label class="fieldlbl" for="dt-ups">UPS type</label><select id="dt-ups"></select></div>
        <div><label class="fieldlbl" for="dt-red">Redundancy</label><select id="dt-red"></select></div>
        <div><label class="fieldlbl" for="dt-dist">Power distribution</label><select id="dt-dist"><option value="ac" selected>415 V AC busway</option><option value="dc">800 V DC to racks</option></select></div>
        <div><label class="fieldlbl" for="dt-tr">Transformers</label><select id="dt-tr"><option value="std" selected>Standard (98.5%)</option><option value="hi">High-efficiency (99.2%)</option></select></div>
      </fieldset>
      <fieldset class="dt-fs"><legend>IT hardware and workload</legend>
        <div><label class="fieldlbl" for="dt-hw">Hardware</label><select id="dt-hw"></select></div>
        <div class="ctrl" data-dt-ai><label for="dt-uT">Utilisation while training</label><output id="dt-uT-o"></output><input id="dt-uT" type="range" min="10" max="100" step="1" value="90"></div><div class="ctrl" data-dt-ai><label for="dt-uI">Utilisation while serving users</label><output id="dt-uI-o"></output><input id="dt-uI" type="range" min="10" max="100" step="1" value="70"></div><div class="ctrl"><label for="dt-uG">Utilisation, general-purpose and other work</label><output id="dt-uG-o"></output><input id="dt-uG" type="range" min="10" max="100" step="1" value="65"></div>
        <div class="ctrl" data-dt-ai><label for="dt-train">Share of time training</label><output id="dt-train-o"></output><input id="dt-train" type="range" min="0" max="100" step="5" value="40"></div>
        <div class="ctrl" data-dt-ai><label for="dt-inf">Share of time serving users (inference)</label><output id="dt-inf-o"></output><input id="dt-inf" type="range" min="0" max="100" step="5" value="60"></div>
      </fieldset>
      <fieldset class="dt-fs"><legend>Software</legend>
        <div data-dt-ai><label class="fieldlbl" for="dt-model">Model served</label><select id="dt-model"></select></div>
        <div data-dt-ai><label class="fieldlbl" for="dt-prec">Number precision</label><select id="dt-prec"></select></div>
        <div data-dt-ai><label class="fieldlbl" for="dt-batch">Batching efficiency in production</label><select id="dt-batch"><option value="0.1">Low (10% of benchmark)</option><option value="0.3" selected>Typical (30%)</option><option value="0.5">High (50%)</option></select></div>
        <div data-dt-ai><label class="fieldlbl" for="dt-tpp">Tokens per prompt</label><select id="dt-tpp"><option value="500" selected>500 (short chat)</option><option value="1500">1,500 (long answer)</option><option value="7000">7,000 (reasoning)</option></select></div>
        <div data-dt-ai><label class="fieldlbl" for="dt-mfu">Training efficiency (MFU)</label><select id="dt-mfu"><option value="0.3">30%</option><option value="0.4" selected>40%</option><option value="0.5">50%</option></select></div>
      </fieldset>
      <fieldset class="dt-fs"><legend>Cooling and water</legend>
        <div><label class="fieldlbl" for="dt-cool">Room / server cooling</label><select id="dt-cool"></select></div>
        <div><label class="fieldlbl" for="dt-rej">Heat rejection</label><select id="dt-rej"></select></div>
        <div data-dt-liq><label class="fieldlbl" for="dt-wc">Facility water class (liquid)</label><select id="dt-wc"><option value="32">W32 (32 °C)</option><option value="40" selected>W40 (40 °C)</option><option value="45">W45 (45 °C)</option></select></div>
        <div class="ctrl" data-dt-air><label for="dt-tsa">Supply air to servers</label><output id="dt-tsa-o"></output><input id="dt-tsa" type="range" min="18" max="27" step="1" value="24"></div>
        <div class="ctrl" data-dt-coc><label for="dt-coc">Cooling-tower cycles of concentration</label><output id="dt-coc-o"></output><input id="dt-coc" type="range" min="2" max="8" step="1" value="4"></div>
        <div><label class="fieldlbl" for="dt-ws">Water source</label><select id="dt-ws"></select></div>
      </fieldset>
    </div>
    <div id="dt-warn" aria-live="polite"></div>
    <div id="dt-out" aria-live="polite"></div>
    <p class="xs muted" style="margin-top:8px">Model: hourly heat balance from monthly climate normals with a daily temperature cycle; chiller COP from a Carnot fraction; tower make-up from evaporation and cycles; fans and pumps from airflow, flow and pressure. Hardware power and throughput from vendor specifications and MLPerf; Rubin figures are estimates. Costs are indicative. <span class="ev e show" data-src="Atlas model">estimate</span></p>
  </div>
</div>
<div class="subch" id="ctwin2">
  <div class="ch-head"><div class="ch-tag"><span class="ch-num" aria-hidden="true">14.3</span><span class="eyebrow">Model · How it works</span></div>
    <h2>The data centre as a process</h2>
    <p class="lede">Amber lines carry electricity, coral lines carry heat, blue lines carry water. Tap any block, or a button, to open its detailed model below. Room cooling and heat rejection each let you open every technology, not just the one you chose.</p></div>
  <div class="panel"><h3>Process diagram<span class="sub">Values are from your design above.</span></h3>
    <div class="seg dt-blist" id="dt-blist" role="group" aria-label="Open a part"></div>
    <div class="dt-svgw"><svg id="dt-svg" viewBox="0 0 1000 470" role="img" aria-label="Process diagram of the data centre"></svg></div>
    <div class="cti-leg"><span style="--c:var(--warn)">electricity</span><span style="--c:var(--hot)">heat</span><span style="--c:var(--cold)">water</span><span style="--c:var(--good)">cool supply</span></div>
    <div id="dt-det" class="dt-det" aria-live="polite"></div>
  </div>
</div>

<div class="subch" id="ctwinv">
  <div class="ch-head"><div class="ch-tag"><span class="ch-num" aria-hidden="true">14.4</span><span class="eyebrow">Model · Money</span></div>
    <h2>Capex, the value it earns, and how long it lasts</h2>
    <p class="lede">A data centre is three assets with three lifetimes: a building that lasts 25–30 years, cooling and electrical plant that needs a refit around year 15, and IT hardware that is replaced every 4–6 years. This section turns the design above into a year-by-year cash flow over its life and sets it against other ways of spending the same money.</p></div>
  <div class="panel"><h3>Lifetime value and comparison<span class="sub">Uses the size, hardware, software, energy and water costs from 14.2. Constant 2026 rupees, before tax.</span></h3>
    <div class="dt-presets"><span class="fieldlbl">How the data centre earns money</span><div class="seg" id="dv-biz" role="group" aria-label="Business model"><button data-v="colo">Colocation: rent space and power to tenants</button><button data-v="gpu">GPU cloud: rent GPU-hours</button><button data-v="tok">AI service: sell tokens (plus training time)</button></div></div>
    <div class="dt-grid">
      <fieldset class="dt-fs"><legend>Lifetime</legend>
        <div class="ctrl"><label for="dv-life">Project life</label><output id="dv-life-o"></output><input id="dv-life" type="range" min="10" max="30" step="1" value="25"></div>
        <div class="ctrl" data-dv="gpu tok"><label for="dv-ref">IT refresh cycle</label><output id="dv-ref-o"></output><input id="dv-ref" type="range" min="3" max="7" step="1" value="5"></div>
        <div class="ctrl"><label for="dv-disc">Discount rate (cost of capital)</label><output id="dv-disc-o"></output><input id="dv-disc" type="range" min="6" max="16" step="0.5" value="11"></div>
      </fieldset>
      <fieldset class="dt-fs"><legend>Prices</legend>
        <div class="ctrl" data-dv="colo"><label for="dv-rent">Colocation rent</label><output id="dv-rent-o"></output><input id="dv-rent" type="range" min="4000" max="14000" step="250" value="8000"></div>
        <div class="ctrl" data-dv="colo"><label for="dv-occ">Occupancy once leased up</label><output id="dv-occ-o"></output><input id="dv-occ" type="range" min="50" max="100" step="5" value="90"></div>
        <div class="ctrl" data-dv="colo"><label for="dv-cpue">Contracted PUE billed to tenants</label><output id="dv-cpue-o"></output><input id="dv-cpue" type="range" min="1.1" max="2.0" step="0.01" value="1.5"></div>
        <div class="ctrl" data-dv="gpu tok"><label for="dv-gpr">Price per GPU-hour</label><output id="dv-gpr-o"></output><input id="dv-gpr" type="range" min="20" max="1500" step="10" value="380"></div>
        <div class="ctrl" data-dv="gpu tok"><label for="dv-dec">GPU-hour price fall per year</label><output id="dv-dec-o"></output><input id="dv-dec" type="range" min="0" max="40" step="1" value="15"></div>
        <div class="ctrl" data-dv="tok"><label for="dv-tokp">Price per million tokens</label><output id="dv-tokp-o"></output><input id="dv-tokp" type="range" min="2" max="500" step="1" value="50"></div>
        <div class="ctrl" data-dv="tok"><label for="dv-dect">Token price fall per year</label><output id="dv-dect-o"></output><input id="dv-dect" type="range" min="0" max="60" step="1" value="25"></div>
      </fieldset>
      <fieldset class="dt-fs"><legend>Compare with</legend>
        <div><label class="fieldlbl" for="dv-comp">Another project of the same capex</label><select id="dv-comp"></select></div>
        <label class="dv-chk"><input type="checkbox" id="dv-sub"> Count government capital support where it exists (fab: up to ~70%)</label>
        <p class="xs muted" style="margin:0">The comparison project is scaled so its initial capex equals the data centre's.</p>
      </fieldset>
    </div>
    <div id="dv-out" aria-live="polite"></div>
    <div class="dt-sub">Cumulative cash over the life</div>
    <div class="dt-svgw"><svg id="dv-svg" viewBox="0 0 680 280" class="dv-chart" role="img" aria-label="Cumulative cash flow of the data centre and the comparison project"></svg></div>
    <div class="cti-leg"><span style="--c:var(--cold)">data centre</span><span style="--c:var(--heat)">comparison project</span><span style="--c:var(--warn)">▲ IT refresh</span><span style="--c:var(--hot)">■ cooling replacement</span><span style="--c:var(--muted)">● UPS and switchgear refit</span></div>
    <div id="dv-note" class="dv-note"></div>
    <details class="aif-det"><summary>Year-by-year cash flow of the data centre</summary><div class="tbl" id="dv-tab"></div></details>
    <div class="dt-sub">All comparison projects at the same capex</div>
    <div class="tbl" id="dv-ctab"></div>
    <details class="aif-det"><summary>Where the comparison numbers come from</summary><ul class="clean xs muted" id="dv-basis" style="margin-top:6px"></ul></details>
    <p class="xs muted" style="margin-top:8px">Data centre prices: wholesale colocation in India ~$78–100 per kW a month excluding power (~₹6,900–8,800); FY26 operator revenue ₹9.4–9.7 cr per MW including resold power (Nxtra, Sify). GPU-hour defaults are contracted rates below on-demand list prices (India H100 on-demand ₹218–400, 12-month reserved ~₹219, IndiaAI subsidised ₹67–92). H100 hyperscaler rents fell ~33% in a year to late 2025; neocloud rents held. Token prices: market median ~$0.55 input / $1.94 output per million tokens (2026), open 70B models ~$0.5–0.9. Hyperscalers depreciate servers over 6 years; neoclouds use 4–5. <span class="ev e show" data-src="Atlas model">estimate</span></p>
    <ul class="clean xs muted" style="margin-top:6px">
      <li><b>How the cash flow is built.</b> Building and plant are paid over two construction years, and IT hardware at the end of the second. Revenue starts in year 1. In colocation, occupancy ramps 50% → 75% → target. Tenants pay rent plus electricity for their IT load multiplied by a contracted PUE, so a site that runs below the contracted PUE keeps the difference, and one that runs above it loses money. In GPU cloud and AI service, the operator owns and replaces the IT every refresh cycle. Each new generation starts at your price, and prices then fall each year until the next refresh.</li>
      <li><b>Replacements and resale.</b> Cooling is replaced at the end of its own life: room-side equipment (air handlers, CDUs, tanks) every 12–15 years and heat rejection (chillers, towers, dry coolers) every 15–20 years, at the cost shown in 14.3 for your technology. UPS, batteries and switchgear are refitted in year 15 at 20% of the building-and-electrical cost. At the end, the building keeps 10% of its value, and cooling and IT keep a straight-line share of their unused life.</li>
      <li><b>Opex.</b> Electricity and demand charges, water, building and electrical maintenance (1.5% of its capex), cooling maintenance (3–5% of cooling capex by technology) with tower water treatment and immersion-fluid top-up, staff, plus 10% of revenue (5% in colocation) for network, software and sales.</li>
      <li><b>Not included.</b> Land, taxes, debt, inflation, and the possibility that a new GPU generation earns more than the one it replaces.</li>
    </ul>
  </div>
  <div class="panel" id="vz-dt"><h3>What you buy, and how long it lasts<span class="sub">The asset-life river for the design and business above. Each block is one purchase; its length is how long it lasts.</span></h3>
    <div class="vz-scroll"><svg id="vz-river" class="vz-svg" viewBox="0 0 680 300" role="img" aria-label="Asset lifetimes and purchases over the life of the data centre"></svg></div>
    <p class="small" id="vz-river-n"></p>
    <h4 class="small" style="margin:14px 0 4px">What moves the NPV most</h4>
    <div class="vz-scroll"><svg id="vz-ntor" class="vz-svg" viewBox="0 0 680 320" role="img" aria-label="Tornado chart of NPV sensitivity"></svg></div>
    <p class="small" id="vz-ntor-n"></p>
    <p class="xs muted">Each bar re-runs the lifetime cash flow above with one input changed, everything else held. Utilisation re-runs the full engineering model, because it changes energy as well as revenue. <span class="ev m show" data-src="Atlas data centre model">model</span></p>
  </div>
  <div class="panel" id="dx-fn-p"><h3>Financing, tax and import duty<span class="sub">The lifetime value above is pre-tax and all-equity. Add debt, corporate tax, depreciation and import duty on the GPUs to see what an equity investor and a lender would see.</span></h3>
    <div class="ctrls"><div class="ctrl"><label for="dx-fn-d">Debt share of the initial capex</label><output id="dx-fn-d-o"></output><input id="dx-fn-d" type="range" min="0" max="80" step="5" value="60"></div><div class="ctrl"><label for="dx-fn-i">Interest rate</label><output id="dx-fn-i-o"></output><input id="dx-fn-i" type="range" min="6" max="14" step="0.25" value="9.5"></div><div class="ctrl"><label for="dx-fn-t">Loan tenor</label><output id="dx-fn-t-o"></output><input id="dx-fn-t" type="range" min="5" max="20" step="1" value="12"></div><div class="ctrl"><label for="dx-fn-x">Corporate tax rate</label><output id="dx-fn-x-o"></output><input id="dx-fn-x" type="range" min="15" max="35" step="0.01" value="25.17"></div><div class="ctrl"><label for="dx-fn-u">Import duty on IT purchases</label><output id="dx-fn-u-o"></output><input id="dx-fn-u" type="range" min="0" max="28" step="1" value="0"></div><div class="ctrl"><label for="dx-fn-k">Cost of equity</label><output id="dx-fn-k-o"></output><input id="dx-fn-k" type="range" min="10" max="20" step="0.5" value="14"></div></div>
    <div id="dx-fn-r" style="margin-top:10px"></div>
    <p class="xs muted">Straight-line depreciation: building, power and cooling over 20 years; IT over its refresh cycle. Tax is 25.17% (new-regime company rate incl. surcharge and cess) on positive taxable profit, without carrying losses forward. Import duty: rack prices in this model are landed prices; set 20–28% if you start from US list prices (industry estimate for GPU servers, 2026). GST of 18% on servers is recovered as input credit by a GST-registered operator, so it is left out. Land is not included; see Chapter 15. <span class="ev e show" data-src="Atlas financing model; ESDS 2026 duty estimate; Income Tax Act section 115BAA">estimate</span></p>
  </div>

</div>
<div class="subch" id="ctwin3">
  <div class="ch-head"><div class="ch-tag"><span class="ch-num" aria-hidden="true">14.5</span><span class="eyebrow">Model · Limits</span></div>
    <h2>What the model does and does not capture</h2></div>
  <div class="panel"><h3>Scope and limits</h3>
    <ul class="clean small">
      <li><b>Climate:</b> monthly mean dry- and wet-bulb with a cosine daily swing (peak 15:00). Real years have heatwaves and humid spells; the design hour uses ASHRAE 0.4% conditions to size plant.</li>
      <li><b>Equipment:</b> generic efficiencies, not a specific vendor. Chiller COP = 0.40–0.45 × Carnot, limited to 2–10. Real plants vary ±10–15%.</li>
      <li><b>Water:</b> on-site water counts evaporation, blowdown, spray and humidification; power-station water uses the India grid, 2.9 L/kWh at the meter (3.8 at the margin).</li>
      <li><b>AI output:</b> tokens per second per GPU from MLPerf-style results scaled by model size, precision and a production batching factor; real services vary several-fold with context length and latency targets.</li>
      <li><b>Costs and value:</b> tariffs and capex are indicative 2026 figures; land, taxes and financing structure are not included. Revenue prices in 14.4 are your inputs, and comparison projects use sector averages, not a specific plant.</li>
      <li><b>Not modelled:</b> part-load chiller curves, humidity control in detail, fouling, and the transient power swings of training jobs.</li>
    </ul></div>
</div>

<div class="subch" id="ctwin5">
  <div class="ch-head">
    <div class="ch-tag"><span class="ch-num" aria-hidden="true">14.6</span><span class="eyebrow">Tool · Design check</span></div>
    <h2>Design check: workloads, verdict, infrastructure and cost</h2>
    <p class="lede">Size one campus with training, inference and general-purpose zones. Each zone has its own utilisation, rack density and cooling system from the atlas cooling table, so energy, water, carbon, queries, training runs and cost split the way the workloads actually run. The campus is checked against cooling physics, power, water, regulation, carbon, battery economics and land; the verdict names the binding constraint and the change that would flip it. Every panel shows its calculation under ƒ.</p>
  </div>
  <div class="take">
    <div><span class="v mono">≈₹320</span><span class="k">All-in cost of one GPU-hour on a 50 MW B200 campus in Bengaluru, at 90% training and 70% inference utilisation; IT hardware is about three-quarters of it <span class="ev m show" data-src="Section 14.6 default design: capex × capital recovery factor + operating cost ÷ GPU-hours used">model</span></span></div>
    <div><span class="v mono">~93%</span><span class="k">Share of that campus's water used at power stations rather than on site, with direct-to-chip liquid cooling and 45% renewable supply <span class="ev m show" data-src="Grid water 2.9 L/kWh (atlas register) × grid share of facility energy">model</span></span></div>
    <div><span class="v mono">0.24 Wh</span><span class="k">Measured energy of a median Gemini text prompt, including idle capacity and cooling; the model's figure for your design sits beside it <span class="ev r show" data-src="Google Cloud, Aug 2025: 0.24 Wh, 0.26 mL water, 0.03 g CO₂e per median prompt">reported</span></span></div>
  </div>

  <div class="panel inst" id="hy-in">
    <h3>Design inputs<span class="sub">Pick an example or load your 14.2 design, then change anything. City sets the climate (and so each cooling system's PUE and WUE), tariff, demand charge and water price; GPU platform sets power and throughput; all can be overridden.</span></h3>
    <div class="opt"><span class="fieldlbl">Example designs</span><div class="seg" id="hy-pre" role="group" aria-label="Example designs"><button data-p="ai50" aria-pressed="true">50 MW AI campus, Bengaluru</button><button data-p="edge10" aria-pressed="false">10 MW inference edge, Mumbai</button><button data-p="remote300" aria-pressed="false">300 MW remote training campus</button><button data-p="hyper200" aria-pressed="false">200 MW AI hub, Visakhapatnam (75% training)</button><button data-p="flex50" aria-pressed="false">50 MW grid-flexible, Chennai</button><button data-p="colo20" aria-pressed="false">20 MW colocation, Mumbai</button></div></div>
    <div style="display:flex;gap:8px;flex-wrap:wrap;align-items:center"><button type="button" class="btn" id="hy-dt">Load my 14.2 design</button><button type="button" class="btn" id="hy-reset">Reset to the example</button><span class="xs muted" id="hy-msg" aria-live="polite"></span></div>
    <div class="hy-in"><fieldset class="hy-g"><legend>Facility and workload</legend><div class="ctrl"><label for="hy-itMW">IT capacity <span class="xs muted">MW</span></label><output id="hy-itMW-o"></output><input id="hy-itMW" data-hy="itMW" type="range" min="1" max="500" step="1" value="50"></div><div class="opt hy-opt"><label class="fieldlbl" for="hy-loc">City</label><select id="hy-loc" data-hy="loc" data-kind="loc"></select><span class="xs muted" id="hy-loc-n"></span></div><div class="ctrl"><label for="hy-shT">Training share of IT capacity <span class="xs muted">%</span></label><output id="hy-shT-o"></output><input id="hy-shT" data-hy="shT" type="range" min="0" max="100" step="1" value="40"></div><div class="ctrl"><label for="hy-shI">Inference share of IT capacity <span class="xs muted">%</span></label><output id="hy-shI-o"></output><input id="hy-shI" data-hy="shI" type="range" min="0" max="100" step="1" value="40"><span class="xs muted hy-src">The rest is general-purpose</span></div><div class="ctrl"><label for="hy-uT">Training utilisation <span class="xs muted">%</span></label><output id="hy-uT-o"></output><input id="hy-uT" data-hy="uT" type="range" min="20" max="100" step="1" value="90"><span class="xs muted hy-src">Atlas register util.train</span></div><div class="ctrl"><label for="hy-cmp">Training campaign: busy months a year <span class="xs muted">months</span></label><output id="hy-cmp-o"></output><input id="hy-cmp" data-hy="cmp" type="range" min="1" max="12" step="1" value="12"><span class="xs muted hy-src">12 = runs back to back all year</span></div><div class="ctrl"><label for="hy-idl">Training hall power while idle between runs <span class="xs muted">%</span></label><output id="hy-idl-o"></output><input id="hy-idl" data-hy="idl" type="range" min="0" max="50" step="1" value="20"><span class="xs muted hy-src">LBNL 2024 / H100 node measurement: ~20% of rated</span></div><div class="ctrl"><label for="hy-uI">Inference utilisation <span class="xs muted">%</span></label><output id="hy-uI-o"></output><input id="hy-uI" data-hy="uI" type="range" min="20" max="100" step="1" value="70"><span class="xs muted hy-src">Atlas register util.inf</span></div><div class="ctrl"><label for="hy-uG">General-purpose utilisation <span class="xs muted">%</span></label><output id="hy-uG-o"></output><input id="hy-uG" data-hy="uG" type="range" min="20" max="100" step="1" value="65"><span class="xs muted hy-src">Atlas register util.gp</span></div><div class="opt hy-opt"><label class="fieldlbl" for="hy-red">Redundancy</label><select id="hy-red" data-hy="red" data-kind="red"></select><span class="xs muted" id="hy-red-n"></span></div></fieldset><fieldset class="hy-g"><legend>Rack density and cooling by zone</legend><div class="ctrl"><label for="hy-dT">Training rack density <span class="xs muted">kW/rack</span></label><output id="hy-dT-o"></output><input id="hy-dT" data-hy="dT" type="range" min="10" max="250" step="5" value="130"></div><div class="opt hy-opt"><label class="fieldlbl" for="hy-cT">Training cooling system</label><select id="hy-cT" data-hy="cT" data-kind="cool"></select><span class="xs muted" id="hy-cT-n"></span></div><div class="ctrl"><label for="hy-dI">Inference rack density <span class="xs muted">kW/rack</span></label><output id="hy-dI-o"></output><input id="hy-dI" data-hy="dI" type="range" min="10" max="200" step="5" value="60"></div><div class="opt hy-opt"><label class="fieldlbl" for="hy-cI">Inference cooling system</label><select id="hy-cI" data-hy="cI" data-kind="cool"></select><span class="xs muted" id="hy-cI-n"></span></div><div class="ctrl"><label for="hy-dG">General-purpose rack density <span class="xs muted">kW/rack</span></label><output id="hy-dG-o"></output><input id="hy-dG" data-hy="dG" type="range" min="4" max="60" step="1" value="12"></div><div class="opt hy-opt"><label class="fieldlbl" for="hy-cG">General-purpose cooling system</label><select id="hy-cG" data-hy="cG" data-kind="cool"></select><span class="xs muted" id="hy-cG-n"></span></div><label class="hy-chk"><input type="checkbox" id="hy-ovr" data-hy="ovr"> Set PUE and WUE by hand</label><div class="ctrl" data-ovr><label for="hy-pT">Training PUE</label><output id="hy-pT-o"></output><input id="hy-pT" data-hy="pT" type="range" min="1.0" max="2.5" step="0.01" value="1.18"></div><div class="ctrl" data-ovr><label for="hy-wT">Training WUE <span class="xs muted">L/kWh</span></label><output id="hy-wT-o"></output><input id="hy-wT" data-hy="wT" type="range" min="0" max="4" step="0.01" value="0.05"></div><div class="ctrl" data-ovr><label for="hy-pI">Inference PUE</label><output id="hy-pI-o"></output><input id="hy-pI" data-hy="pI" type="range" min="1.0" max="2.5" step="0.01" value="1.14"></div><div class="ctrl" data-ovr><label for="hy-wI">Inference WUE <span class="xs muted">L/kWh</span></label><output id="hy-wI-o"></output><input id="hy-wI" data-hy="wI" type="range" min="0" max="4" step="0.01" value="0.4"></div><div class="ctrl" data-ovr><label for="hy-pG">General-purpose PUE</label><output id="hy-pG-o"></output><input id="hy-pG" data-hy="pG" type="range" min="1.0" max="2.5" step="0.01" value="1.45"></div><div class="ctrl" data-ovr><label for="hy-wG">General-purpose WUE <span class="xs muted">L/kWh</span></label><output id="hy-wG-o"></output><input id="hy-wG" data-hy="wG" type="range" min="0" max="4" step="0.01" value="0.05"></div></fieldset><fieldset class="hy-g"><legend>GPUs, queries and training runs</legend><div class="opt hy-opt"><label class="fieldlbl" for="hy-gpu">GPU platform</label><select id="hy-gpu" data-hy="gpu" data-kind="gpu"></select><span class="xs muted" id="hy-gpu-n"></span></div><div class="ctrl"><label for="hy-kwGPU">All-in power per GPU <span class="xs muted">kW</span></label><output id="hy-kwGPU-o"></output><input id="hy-kwGPU" data-hy="kwGPU" type="range" min="0.5" max="4" step="0.05" value="2.0"><span class="xs muted hy-src">Server plus its share of network and storage</span></div><div class="ctrl"><label for="hy-tps">Throughput per GPU, benchmark <span class="xs muted">tokens/s</span></label><output id="hy-tps-o"></output><input id="hy-tps" data-hy="tps" type="range" min="100" max="30000" step="50" value="12500"><span class="xs muted hy-src">MLPerf Llama 2 70B, server scenario</span></div><div class="ctrl"><label for="hy-der">Production serving efficiency <span class="xs muted">% of benchmark</span></label><output id="hy-der-o"></output><input id="hy-der" data-hy="der" type="range" min="5" max="100" step="1" value="10"><span class="xs muted hy-src">Set so energy per query lands near the measured 0.24–0.34 Wh (Google Aug 2025, OpenAI Jun 2025): latency targets, mixed prompts and idle replicas</span></div><div class="ctrl"><label for="hy-tpq">Output tokens per query <span class="xs muted">tokens</span></label><output id="hy-tpq-o"></output><input id="hy-tpq" data-hy="tpq" type="range" min="50" max="5000" step="50" value="500"></div><div class="opt hy-opt"><label class="fieldlbl" for="hy-run">Training run</label><select id="hy-run" data-hy="run" data-kind="run"></select><span class="xs muted" id="hy-run-n"></span></div><div class="ctrl"><label for="hy-eRun">IT energy per training run <span class="xs muted">MWh</span></label><output id="hy-eRun-o"></output><input id="hy-eRun" data-hy="eRun" type="range" min="100" max="100000" step="100" value="9800"></div></fieldset></div>
    <div class="hy-in hy-in2"><details class="hy-g hy-more"><summary>Site, backup and limits</summary><div class="hy-gb"><div class="ctrl"><label for="hy-gridCap">Grid connection available (0 = not checked) <span class="xs muted">MW</span></label><output id="hy-gridCap-o"></output><input id="hy-gridCap" data-hy="gridCap" type="range" min="0" max="1000" step="5" value="0"></div><div class="ctrl"><label for="hy-land">Land available (0 = not checked) <span class="xs muted">acres</span></label><output id="hy-land-o"></output><input id="hy-land" data-hy="land" type="range" min="0" max="500" step="1" value="0"></div><div class="ctrl"><label for="hy-alloc">Freshwater allocation (0 = screening rule) <span class="xs muted">kL/day</span></label><output id="hy-alloc-o"></output><input id="hy-alloc" data-hy="alloc" type="range" min="0" max="20000" step="50" value="0"></div><div class="ctrl"><label for="hy-dieselH">Diesel fuel stored on site <span class="xs muted">hours</span></label><output id="hy-dieselH-o"></output><input id="hy-dieselH" data-hy="dieselH" type="range" min="0" max="120" step="6" value="48"><span class="xs muted hy-src">Typical Indian Tier III practice (estimate)</span></div></div></details><details class="hy-g hy-more"><summary>Energy and grid</summary><div class="hy-gb"><div class="ctrl"><label for="hy-re">Renewable supply under contract <span class="xs muted">%</span></label><output id="hy-re-o"></output><input id="hy-re" data-hy="re" type="range" min="0" max="100" step="1" value="45"></div><div class="opt hy-opt"><label class="fieldlbl" for="hy-ciB">Grid carbon factor</label><select id="hy-ciB" data-hy="ciB" data-kind="ci"></select><span class="xs muted" id="hy-ciB-n"></span></div><div class="opt hy-opt"><label class="fieldlbl" for="hy-gwB">Grid water basis</label><select id="hy-gwB" data-hy="gwB" data-kind="gw"></select><span class="xs muted" id="hy-gwB-n"></span></div><div class="ctrl"><label for="hy-tar">Grid tariff, all-in <span class="xs muted">₹/kWh</span></label><output id="hy-tar-o"></output><input id="hy-tar" data-hy="tar" type="range" min="3" max="15" step="0.1" value="8.0"><span class="xs muted hy-src">Set by the city; atlas register tariffs</span></div><div class="ctrl"><label for="hy-tarRE">Renewable tariff, landed <span class="xs muted">₹/kWh</span></label><output id="hy-tarRE-o"></output><input id="hy-tarRE" data-hy="tarRE" type="range" min="2" max="15" step="0.1" value="6.5"><span class="xs muted hy-src">Open access (estimate)</span></div></div></details><details class="hy-g hy-more"><summary>Water supply</summary><div class="hy-gb"><div class="ctrl"><label for="hy-pot">Potable share (rest treated sewage) <span class="xs muted">%</span></label><output id="hy-pot-o"></output><input id="hy-pot" data-hy="pot" type="range" min="0" max="100" step="1" value="50"></div><div class="ctrl"><label for="hy-pw">Potable tariff <span class="xs muted">₹/kL</span></label><output id="hy-pw-o"></output><input id="hy-pw" data-hy="pw" type="range" min="0" max="400" step="1" value="99"><span class="xs muted hy-src">Set by the city</span></div><div class="ctrl"><label for="hy-tw">Treated sewage tariff <span class="xs muted">₹/kL</span></label><output id="hy-tw-o"></output><input id="hy-tw" data-hy="tw" type="range" min="0" max="200" step="1" value="40"><span class="xs muted hy-src">Atlas register water.tse (25–60)</span></div><div class="ctrl"><label for="hy-ewGPU">Embodied water per GPU (Scope 3) <span class="xs muted">m³</span></label><output id="hy-ewGPU-o"></output><input id="hy-ewGPU" data-hy="ewGPU" type="range" min="0" max="20" step="0.1" value="2.6"><span class="xs muted hy-src">Atlas register s3.gpu (1–10)</span></div><label class="hy-chk"><input type="checkbox" id="hy-s3" data-hy="s3"> Count Scope 3 embodied water</label></div></details><details class="hy-g hy-more"><summary>Battery and load shifting</summary><div class="hy-gb"><div class="ctrl"><label for="hy-bMWh">Battery energy <span class="xs muted">MWh</span></label><output id="hy-bMWh-o"></output><input id="hy-bMWh" data-hy="bMWh" type="range" min="0" max="1000" step="1" value="10"></div><div class="ctrl"><label for="hy-bDur">Battery duration <span class="xs muted">h</span></label><output id="hy-bDur-o"></output><input id="hy-bDur" data-hy="bDur" type="range" min="1" max="8" step="1" value="2"></div><div class="ctrl"><label for="hy-bCost">Battery installed cost <span class="xs muted">$/kWh</span></label><output id="hy-bCost-o"></output><input id="hy-bCost" data-hy="bCost" type="range" min="60" max="400" step="5" value="135"><span class="xs muted hy-src">IEEFA 2025 grid-scale $115; behind-the-meter estimate</span></div><div class="ctrl"><label for="hy-bCyc">Cycles per day</label><output id="hy-bCyc-o"></output><input id="hy-bCyc" data-hy="bCyc" type="range" min="0.5" max="2" step="0.5" value="1"></div><div class="ctrl"><label for="hy-bRTE">Round-trip efficiency <span class="xs muted">%</span></label><output id="hy-bRTE-o"></output><input id="hy-bRTE" data-hy="bRTE" type="range" min="70" max="98" step="1" value="90"><span class="xs muted hy-src">IEEFA 2025</span></div><div class="ctrl"><label for="hy-bDoD">Depth of discharge <span class="xs muted">%</span></label><output id="hy-bDoD-o"></output><input id="hy-bDoD" data-hy="bDoD" type="range" min="50" max="100" step="5" value="90"></div><div class="ctrl"><label for="hy-peak">Peak demand cut requested <span class="xs muted">MW</span></label><output id="hy-peak-o"></output><input id="hy-peak" data-hy="peak" type="range" min="0" max="200" step="0.5" value="5"></div><div class="ctrl"><label for="hy-spk">Load peaks above average (shaveable) <span class="xs muted">%</span></label><output id="hy-spk-o"></output><input id="hy-spk" data-hy="spk" type="range" min="0" max="40" step="1" value="10"><span class="xs muted hy-src">Cooling peaks and GPU power swings (estimate)</span></div><div class="ctrl"><label for="hy-dem">Demand charge <span class="xs muted">₹/kVA/month</span></label><output id="hy-dem-o"></output><input id="hy-dem" data-hy="dem" type="range" min="0" max="1500" step="5" value="365"><span class="xs muted hy-src">Set by the city (atlas tariff table)</span></div><div class="ctrl"><label for="hy-tod">Time-of-day price spread <span class="xs muted">₹/kWh</span></label><output id="hy-tod-o"></output><input id="hy-tod" data-hy="tod" type="range" min="0" max="6" step="0.1" value="1.5"><span class="xs muted hy-src">Set by the city</span></div><div class="ctrl"><label for="hy-dr">Demand-response payment <span class="xs muted">₹/MW/yr</span></label><output id="hy-dr-o"></output><input id="hy-dr" data-hy="dr" type="range" min="0" max="20000000" step="100000" value="0"><span class="xs muted hy-src">No market in India yet</span></div><div class="ctrl"><label for="hy-flex">Training load that can be shifted <span class="xs muted">%</span></label><output id="hy-flex-o"></output><input id="hy-flex" data-hy="flex" type="range" min="0" max="100" step="5" value="60"></div><div class="ctrl"><label for="hy-win">Peak window avoided <span class="xs muted">h/day</span></label><output id="hy-win-o"></output><input id="hy-win" data-hy="win" type="range" min="0" max="12" step="1" value="4"></div><div class="ctrl"><label for="hy-ciCut">Carbon intensity cut in the hours used <span class="xs muted">%</span></label><output id="hy-ciCut-o"></output><input id="hy-ciCut" data-hy="ciCut" type="range" min="0" max="60" step="5" value="20"><span class="xs muted hy-src">Estimate</span></div></div></details><details class="hy-g hy-more"><summary>Capital and operating cost</summary><div class="hy-gb"><div class="ctrl"><label for="hy-facA">Facility capex, AI halls (direct-to-chip, dry coolers) <span class="xs muted">₹ cr/MW</span></label><output id="hy-facA-o"></output><input id="hy-facA" data-hy="facA" type="range" min="30" max="150" step="0.5" value="74"><span class="xs muted hy-src">Atlas register capex.ai (65–85); other cooling systems scaled by the 14.2 cost table</span></div><div class="ctrl"><label for="hy-facG">Facility capex, general halls (free-cooling chillers) <span class="xs muted">₹ cr/MW</span></label><output id="hy-facG-o"></output><input id="hy-facG" data-hy="facG" type="range" min="30" max="150" step="0.5" value="56.1"><span class="xs muted hy-src">Atlas register capex.colo (50–62); scaled the same way</span></div><div class="ctrl"><label for="hy-itA">GPU servers and network <span class="xs muted">₹ cr/MW</span></label><output id="hy-itA-o"></output><input id="hy-itA" data-hy="itA" type="range" min="50" max="600" step="1" value="266"><span class="xs muted hy-src">Atlas register capex.gpu (234–412)</span></div><div class="ctrl"><label for="hy-itG">CPU servers, storage, network <span class="xs muted">₹ cr/MW</span></label><output id="hy-itG-o"></output><input id="hy-itG" data-hy="itG" type="range" min="20" max="300" step="1" value="110"><span class="xs muted hy-src">Estimate (≈$12M/MW)</span></div><div class="ctrl"><label for="hy-dutyA">Import duty, GPU servers <span class="xs muted">%</span></label><output id="hy-dutyA-o"></output><input id="hy-dutyA" data-hy="dutyA" type="range" min="0" max="40" step="1" value="0"><span class="xs muted hy-src">0 to match the atlas cost scope (14.2, Chapter 15); register capex.duty 20% (0–28) is a financing what-if</span></div><div class="ctrl"><label for="hy-dutyG">Import duty, CPU servers <span class="xs muted">%</span></label><output id="hy-dutyG-o"></output><input id="hy-dutyG" data-hy="dutyG" type="range" min="0" max="40" step="1" value="0"><span class="xs muted hy-src">0 to match the atlas cost scope; ~10% is a what-if (estimate)</span></div><div class="ctrl"><label for="hy-landC">Land <span class="xs muted">₹ cr/MW</span></label><output id="hy-landC-o"></output><input id="hy-landC" data-hy="landC" type="range" min="0" max="20" step="0.5" value="3"><span class="xs muted hy-src">≈5% of build cost (Umbrex)</span></div><div class="ctrl"><label for="hy-wplant">Water treatment and storage <span class="xs muted">₹ cr/MW</span></label><output id="hy-wplant-o"></output><input id="hy-wplant" data-hy="wplant" type="range" min="0" max="10" step="0.1" value="1.2"><span class="xs muted hy-src">Estimate</span></div><div class="ctrl"><label for="hy-cont">Contingency on facility <span class="xs muted">%</span></label><output id="hy-cont-o"></output><input id="hy-cont" data-hy="cont" type="range" min="0" max="25" step="1" value="7"></div><div class="ctrl"><label for="hy-wacc">Cost of capital <span class="xs muted">%</span></label><output id="hy-wacc-o"></output><input id="hy-wacc" data-hy="wacc" type="range" min="0" max="20" step="0.5" value="11"><span class="xs muted hy-src">Atlas register disc</span></div><div class="ctrl"><label for="hy-lifeF">Facility life <span class="xs muted">years</span></label><output id="hy-lifeF-o"></output><input id="hy-lifeF" data-hy="lifeF" type="range" min="5" max="40" step="1" value="20"></div><div class="ctrl"><label for="hy-lifeI">IT refresh <span class="xs muted">years</span></label><output id="hy-lifeI-o"></output><input id="hy-lifeI" data-hy="lifeI" type="range" min="2" max="10" step="1" value="5"><span class="xs muted hy-src">Epoch AI ≈5</span></div><div class="ctrl"><label for="hy-lifeB">Battery life <span class="xs muted">years</span></label><output id="hy-lifeB-o"></output><input id="hy-lifeB" data-hy="lifeB" type="range" min="5" max="20" step="1" value="12"></div><div class="ctrl"><label for="hy-omF">Facility O&M <span class="xs muted">% of capex/yr</span></label><output id="hy-omF-o"></output><input id="hy-omF" data-hy="omF" type="range" min="0" max="6" step="0.1" value="1.5"></div><div class="ctrl"><label for="hy-omI">IT maintenance <span class="xs muted">% of capex/yr</span></label><output id="hy-omI-o"></output><input id="hy-omI" data-hy="omI" type="range" min="0" max="6" step="0.1" value="2"></div><div class="ctrl"><label for="hy-staff">Staff and services <span class="xs muted">₹ cr/MW/yr</span></label><output id="hy-staff-o"></output><input id="hy-staff" data-hy="staff" type="range" min="0" max="3" step="0.05" value="0.3"><span class="xs muted hy-src">Estimate</span></div><div class="ctrl"><label for="hy-ins">Insurance and property tax <span class="xs muted">% of capex/yr</span></label><output id="hy-ins-o"></output><input id="hy-ins" data-hy="ins" type="range" min="0" max="3" step="0.1" value="0"><span class="xs muted hy-src">0 to match the atlas cost scope (14.2 leaves it out); ~0.5% is typical (estimate)</span></div><div class="ctrl"><label for="hy-fx">Exchange rate <span class="xs muted">₹/US$</span></label><output id="hy-fx-o"></output><input id="hy-fx" data-hy="fx" type="range" min="70" max="110" step="0.5" value="90"><span class="xs muted hy-src">Atlas register fx</span></div></div></details></div>
    <span class="xs muted" id="hy-share"></span>
  </div>
<div class="panel gap has-fx" id="hy-vp"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hyv" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Design verdict</span></button><h3>Design verdict<span class="sub">Seven checks, each pass, caution or fail. The binding constraint is the worst check, and the line under the verdict gives the smallest single change that would flip it.</span></h3><div class="fxbox" id="fx-hyv" hidden><div class="fxh">How this is calculated · Design verdict</div><ol class="fxf"><li>Cooling: each zone's rack density ≤ its cooling system's rack ceiling (caution within 15%); dry-cooled liquid loops also need design ambient ≤ supply water − 6 °C</li><li>Power: design-day facility peak ≤ 80% of the grid connection passes, 80–100% caution, above fails</li><li>Water: peak-day potable draw against the allocation (80% / 100%), or, with no allocation, against a screening limit for the city's water stress; on-site WUE above 1.5 L/kWh in a high-stress city fails</li><li>Regulatory (India): PUE above 1.35 (asked in MeitY AI-cloud tenders) or evaporative cooling on 50%+ potable water in a high-stress city → caution</li><li>Carbon: delivered intensity = grid factor × (1 − renewable share); ≤ 300 g/kWh pass, ≤ 400 caution, above fails</li><li>Grid-interactive: battery payback ≤ 6 years pass, ≤ 10 caution, otherwise fail (no battery → pass)</li><li>Site: land needed against land available (80% / 100%), when entered</li><li>Flip: the binding check's main driver is changed in 1% steps (up to 60%, or 100% for renewables) until the overall verdict changes</li></ol><div class="fxa"><b>Assumptions</b><ul><li>The 300 and 400 g/kWh lines, the 1.5 L/kWh water line and the stress screening limits (high 500/2,000; medium 1,000/4,000 kL/day of potable water on a peak day) are screening thresholds for comparing designs, not regulations.</li><li>Water stress labels by city are indicative, not a basin study.</li></ul></div></div><div id="hy-verdict"></div><p class="small" id="hy-flip"></p><div class="kpis" id="hy-kpis"></div><div class="tbl"><table class="aif-t" id="hy-vtab"></table></div></div><div class="panel gap has-fx" id="hy-sp"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hys" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Infrastructure: power chain, cooling plant, network, water plant and land</span></button><h3>Infrastructure: power chain, cooling plant, network, water plant and land<span class="sub">What has to be built to carry the design: grid connection, transformers, generators, cooling plant, the GPU network, the water treatment train and the land.</span></h3><div class="fxbox" id="fx-hys" hidden><div class="fxh">How this is calculated · Infrastructure: power chain, cooling plant, network, water plant and land</div><ol class="fxf"><li>Zone design-day peak (MW) = zone IT MW × [1 + (zone PUE − 1 − 0.04) × (1 + k × (design dry-bulb − annual mean)) + 0.04]; k = 0.03 dry, 0.02 tower, 0.025 adiabatic or hybrid</li><li>Grid connection (MVA) = facility peak ÷ 0.95 power factor; voltage ≤ 20 MVA 33 kV, ≤ 80 MVA 66–110 kV, ≤ 300 MVA 220 kV, above 400 kV</li><li>Transformers = redundancy(⌈MVA ÷ (3.15 × 0.8)⌉); generators (3 MW) = redundancy(⌈peak ÷ 3⌉); diesel = peak MW × hours × 0.27 kL/MWh</li><li>Expected IT peak = Σ zone MW × peak use (training 0.97, inference 0.79, general 0.80)</li><li>Liquid heat = Σ zone MW × liquid fraction (direct-to-chip 0.85, immersion 1.0); air heat = IT − liquid + 4% electrical losses; CDUs = redundancy(⌈liquid MW ÷ 1.5⌉)</li><li>Heat-rejection units = redundancy(⌈zone peak MW ÷ unit size⌉): dry 1.2, tower 4, adiabatic 1.5, hybrid 2 MW</li><li>Network: leaf switches = ⌈GPUs ÷ 32⌉, spines = ⌈leaves × 32 ÷ 64⌉, a core tier above 64 training leaves; front-end = ⌈racks ÷ 2⌉</li><li>Peak-day potable draw = on-site kL/day × peak factor (dry 1.3, tower 1.5, adiabatic 3.0, hybrid 2.0) × potable share</li><li>Land (m²) = [racks × 4 + heat MW × yard factor (dry 250, tower 60, adiabatic 180, hybrid 150) + 3,000 + 15 × MVA + generators × 60 + battery MWh × 12 + diesel kL × 0.5] × 1.4</li></ol><div class="fxa"><b>Assumptions</b><ul><li>Redundancy multiplies counts: N+1 adds one spare per four, 2N doubles, 2N+1 doubles plus one; facility capex × 0.9 (N), 1.0 (N+1), 1.12 (2N), 1.15 (2N+1).</li><li>Design-day dry-bulb is the ASHRAE 0.4% value from the 14.2 city table; annual means are IMD normals (approximate for Pune, NCR, Kolkata and Visakhapatnam).</li><li>Equipment sizes, peak factors and land factors are engineering rules of thumb for early design, carried over from the earlier design check.</li></ul></div></div><div id="hy-spec"></div></div><div class="panel gap has-fx" id="hy-zp"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hyz" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Workload split: capacity, energy, water and carbon by zone</span></button><h3>Workload split: capacity, energy, water and carbon by zone<span class="sub">Each bar is 100% of the campus. Capacity and energy differ because each zone runs at its own utilisation and PUE.</span></h3><div class="fxbox" id="fx-hyz" hidden><div class="fxh">How this is calculated · Workload split: capacity, energy, water and carbon by zone</div><ol class="fxf"><li>Zone IT energy (MWh) = IT MW × zone share × 8,760 h × zone utilisation</li><li>Zone facility energy = zone IT energy × zone PUE; facility PUE = Σ facility ÷ Σ IT (energy-weighted)</li><li>Scope 1 water (L) = zone IT kWh × zone WUE; facility WUE = Σ Scope 1 ÷ Σ IT kWh</li><li>Scope 2 water (L) = zone facility kWh × [(1 − RE) × grid water + RE × 0.05]</li><li>Scope 3 water (L/yr) = GPUs × embodied water per GPU ÷ IT refresh years (AI zones only)</li><li>CO₂ (t) = zone facility MWh × (1 − RE) × grid factor</li><li>Racks = zone IT kW ÷ rack density, rounded up</li></ol><div class="fxa"><b>Assumptions</b><ul><li>PUE and WUE come from the atlas cooling table for the city's climate (plateau, humid coast, hot-dry) unless set by hand.</li><li>Renewable supply under contract is counted as zero-carbon and 0.05 L/kWh (panel cleaning and manufacturing share).</li><li>Training and inference both hold GPUs; general-purpose holds CPU servers only.</li></ul></div></div><div id="hy-zones"></div></div><div class="panel gap has-fx" id="hy-ip"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hyi" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Inference capacity</span></button><h3>Inference capacity<span class="sub">How many queries the inference zone can answer, and what each costs in energy, water, carbon and money.</span></h3><div class="fxbox" id="fx-hyi" hidden><div class="fxh">How this is calculated · Inference capacity</div><ol class="fxf"><li>Inference GPUs = inference IT MW × 1,000 ÷ all-in kW per GPU</li><li>Served tokens/s = GPUs × benchmark tokens/s × production efficiency × inference utilisation</li><li>Queries per day = served tokens/s ÷ output tokens per query × 86,400</li><li>Energy per query (Wh) = inference facility MWh × 10⁶ ÷ queries per year</li><li>Water per query (mL) = (inference Scope 1 + Scope 2 litres) × 1,000 ÷ queries per year</li><li>Cost per query = inference-zone cost of ownership ÷ queries per year</li></ol><div class="fxa"><b>Assumptions</b><ul><li>Benchmark throughput is MLPerf Llama 2 70B in the server scenario (a latency-bounded test); production serving reaches only part of it, hence the efficiency factor.</li><li>Tokens counted are output tokens; long prompts (prefill) add work not captured here.</li><li>Google's measured 0.24 Wh per median prompt includes idle capacity, host CPUs and PUE 1.09, so it is a whole-system figure.</li></ul></div></div><div id="hy-inf"></div></div><div class="panel gap has-fx" id="hy-tp"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hyt" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Training capacity</span></button><h3>Training capacity<span class="sub">How many training runs of a chosen size the training zone completes in a year, and what each costs.</span></h3><div class="fxbox" id="fx-hyt" hidden><div class="fxh">How this is calculated · Training capacity</div><ol class="fxf"><li>Training GPUs = training IT MW × 1,000 ÷ all-in kW per GPU</li><li>Runs per year = training IT MWh per year ÷ IT energy per run</li><li>Wall-clock per run (h) = energy per run ÷ (training IT MW × training utilisation)</li><li>Carbon per run (t) = energy per run × training PUE × (1 − RE) × grid factor</li><li>Water per run (L) = energy per run × 1,000 × [WUE + PUE × ((1 − RE) × grid water + RE × 0.05)]</li></ol><div class="fxa"><b>Assumptions</b><ul><li>Energy per run is IT energy: GPU-hours × all-in kW per GPU. Llama 3.1 70B: 7.0 M H100 GPU-hours × 1.4 kW ≈ 9,800 MWh; 405B: 30.84 M × 1.4 ≈ 43,200 MWh; GPT-3: 1,287 MWh.</li><li>Wall-clock assumes one run at a time using the whole zone.</li></ul></div></div><div id="hy-trn"></div></div><div class="panel gap has-fx" id="hy-wp"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hyw" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Water footprint and what it compares with</span></button><h3>Water footprint and what it compares with<span class="sub">On site, at the power stations, and embodied in the GPUs, set against Indian benchmarks.</span></h3><div class="fxbox" id="fx-hyw" hidden><div class="fxh">How this is calculated · Water footprint and what it compares with</div><ol class="fxf"><li>Total water (L/yr) = Scope 1 + Scope 2 + Scope 3</li><li>Potable draw = Scope 1 × potable share; treated sewage = the rest</li><li>Olympic pools = total ÷ 2.5 million L; people = total ÷ 365 ÷ 135 L/day</li><li>Hours of Bengaluru supply = total ÷ 1,935 million L/day × 24</li><li>Water per query compared with Google's 0.26 mL per median prompt</li></ol><div class="fxa"><b>Assumptions</b><ul><li>Bengaluru supply 1,935 MLD delivered (Karnataka Legislative Council, Aug 2026); urban norm 135 L/person/day (CPHEEO).</li><li>Scope 3 uses 2.6 m³ per GPU (atlas register, range 1–10) spread over the IT refresh period.</li></ul></div></div><div id="hy-water"></div></div><div class="panel gap has-fx" id="hy-gp"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hyg" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Grid-interactive economics: battery and training load shifting</span></button><h3>Grid-interactive economics: battery and training load shifting<span class="sub">What a battery earns from demand charges and time-of-day prices, and what moving training out of the evening peak saves.</span></h3><div class="fxbox" id="fx-hyg" hidden><div class="fxh">How this is calculated · Grid-interactive economics: battery and training load shifting</div><ol class="fxf"><li>Battery power (MW) = battery MWh ÷ duration; discharge (MWh/yr) = MWh × depth of discharge × cycles/day × 365</li><li>Shaveable peak (MW) = average facility load × peak share; demand cut = min(requested, battery MW, shaveable peak)</li><li>Demand-charge saving (₹ cr) = demand cut × 1,000 kVA × ₹/kVA/month × 12 ÷ 10⁷</li><li>Time-of-day saving = discharge × 1,000 × spread − discharge × 1,000 × (1/round-trip − 1) × tariff, ÷ 10⁷</li><li>Battery net = demand + time-of-day + demand response − O&amp;M (1.5% of capex); payback = battery capex ÷ net</li><li>Shifted training energy per day = min(flexible MW × utilisation × peak hours, zone MW × (1 − utilisation) × off-peak hours)</li><li>Load-shifting saving = shifted MWh × 1,000 × training PUE × spread ÷ 10⁷</li></ol><div class="fxa"><b>Assumptions</b><ul><li>A data centre's load is nearly flat, so a battery can only shave the short peaks above it (cooling peaks on hot afternoons, GPU power swings); the shaveable share is an estimate.</li><li>Power factor taken as 1 (kVA ≈ kW).</li><li>India has no demand-response market for data centres yet, so that stream defaults to zero.</li><li>Training can catch up only in spare capacity, so a zone at 90% utilisation can move little load.</li><li>For ramp smoothing of training power swings, the earlier design check used 0.5 MWh of battery per MW of IT as a reference (tool heuristic); it is shown in the infrastructure panel, not scored.</li></ul></div></div><div id="hy-grid"></div></div><div class="panel gap has-fx" id="hy-cp"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hyc" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Capital cost and cost of ownership</span></button><h3>Capital cost and cost of ownership<span class="sub">Capex by item, the yearly operating bill, and capex spread over each asset's life at the cost of capital.</span></h3><div class="fxbox" id="fx-hyc" hidden><div class="fxh">How this is calculated · Capital cost and cost of ownership</div><ol class="fxf"><li>Facility capex = Σ zone MW × base ₹/MW × (cooling system cost ÷ reference system cost) × redundancy factor; plus land, water plant and contingency</li><li>IT capex = AI MW × GPU ₹/MW × (1 + duty) + general MW × CPU ₹/MW × (1 + duty)</li><li>Battery capex = MWh × 1,000 × $/kWh × ₹/US$ ÷ 10⁷</li><li>Capital recovery factor CRF(r, n) = r ÷ (1 − (1 + r)⁻ⁿ); annual capex = facility × CRF(facility life) + IT × CRF(refresh) + battery × CRF(battery life)</li><li>Electricity = facility kWh × [(1 − RE) × grid tariff + RE × renewable tariff]; water = potable kL × tariff + treated kL × tariff</li><li>Operating cost = electricity + water + O&amp;M + staff + insurance + battery O&amp;M − grid-interactive savings</li><li>Cost of ownership = annual capex + operating cost; per GPU-hour = AI-zone cost ÷ (GPUs × 8,760 × utilisation)</li></ol><div class="fxa"><b>Assumptions</b><ul><li>Cooling system costs (₹ crore/MW, room system + heat rejection) come from the 14.2 cost tables; the AI base is direct-to-chip with dry coolers (76.5), the general base free-cooling chillers (54.5).</li><li>All in constant 2026 rupees; no escalation, tax shields or financing fees. Excludes grid interconnection upgrades and working capital.</li><li>Zone costs allocate facility and IT capex by zone, electricity by zone energy, staff by zone MW.</li></ul></div></div><div class="cols gap" style="align-items:start"><div id="hy-capex"></div><div id="hy-opex"></div></div></div><div class="panel gap has-fx" id="hy-fp"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hyf" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Flip the cooling for the AI zones</span></button><h3>Flip the cooling for the AI zones<span class="sub">Every cooling system that can carry the AI racks, applied to both training and inference zones, with everything else unchanged.</span></h3><div class="fxbox" id="fx-hyf" hidden><div class="fxh">How this is calculated · Flip the cooling for the AI zones</div><ol class="fxf"><li>For each system whose rack ceiling ≥ the larger of the training and inference densities: set both AI zones to it and rerun the whole model</li><li>Columns: campus PUE, on-site WUE, total water (Scopes 1–3), CO₂, cost of ownership and the overall verdict</li></ol><div class="fxa"><b>Assumptions</b><ul><li>General-purpose zone keeps its own system.</li><li>Facility capex follows the 14.2 cost ratio for each system, so the cost column includes the cooling plant.</li></ul></div></div><div id="hy-flipc"></div></div><div class="panel gap has-fx" id="hy-np"><button type="button" class="fx" aria-expanded="false" aria-controls="fx-hyn" title="Show formulas and assumptions">ƒ<span class="sr">Formulas and assumptions: Sensitivity: what moves the answer most</span></button><h3>Sensitivity: what moves the answer most<span class="sub">Each input is moved 20% down and up, one at a time; bars show how far the chosen result moves. The five largest are shown.</span></h3><div class="fxbox" id="fx-hyn" hidden><div class="fxh">How this is calculated · Sensitivity: what moves the answer most</div><ol class="fxf"><li>For each input: result(input × 0.8) and result(input × 1.2), all else unchanged</li><li>Swing = |high − low|; inputs ranked by swing</li><li>PUE is varied through its overhead (PUE − 1), not PUE itself</li></ol><div class="fxa"><b>Assumptions</b><ul><li>A ±20% range is a common, neutral screening range; real uncertainty differs by input (see the ranges in the standards register).</li></ul></div></div><div class="opt"><span class="fieldlbl">Result</span><div class="seg" id="hy-sns" role="group" aria-label="Result"><button data-o="tco" aria-pressed="true">Cost of ownership</button><button data-o="gph" aria-pressed="false">Cost per GPU-hour</button><button data-o="water" aria-pressed="false">Total water</button><button data-o="co2" aria-pressed="false">Carbon</button><button data-o="fac" aria-pressed="false">Facility energy</button></div></div><div id="hy-sens"></div></div><div class="panel gap" id="hy-pp"><h3>Compare designs<span class="sub">Pin up to three designs, change the inputs, and compare them side by side.</span></h3>
    <div style="display:flex;gap:8px;flex-wrap:wrap"><button type="button" class="btn" id="hy-pin">Pin this design</button><button type="button" class="btn" id="hy-unpin">Clear pins</button></div>
    <div id="hy-pins"></div></div>
  <details class="panel gap">
    <summary><b>How this relates to the other tools, and sources</b> <span class="xs muted">· tap to open</span></summary>
    <ul class="clean small">
      <li><b>Full model (14.2)</b> runs the hour-by-hour engineering model for one hall; trust it for PUE and water on Indian sites. <b>This design check</b> works from the atlas cooling table by climate, so it is faster and handles mixed zones, queries, training runs and grid economics. <b>Quick estimate (14.7)</b> is the simple version with state incentives.</li>
      <li>This section merges the earlier design check with a hybrid campus and grid-interactive tool supplied by a reader; the corrections made are listed in the changelog (v29).</li>
      <li>GPU power: NVIDIA DGX H100 (10.2 kW, 8 GPUs) and DGX B200 (14.3 kW, 8 GPUs) datasheets; DGX GB200 user guide (≈120 kW per 72-GPU rack); +10% for network and storage. <span class="ev r show" data-src="NVIDIA datasheets and user guide">reported</span></li>
      <li>Throughput per GPU, Llama 2 70B, server scenario: MLPerf Inference v5.0 H200 ≈4,134 tokens/s (NVIDIA); v5.1 8×B200 99,994 tokens/s (Lambda); GB200 NVL72 ≈12,000 (NVIDIA, v4.1 preview); H100 ≈2,900 is an estimate. <span class="ev r show" data-src="MLCommons results via NVIDIA and Lambda">reported</span></li>
      <li>Energy per prompt: Google, Aug 2025 (0.24 Wh, 0.26 mL, 0.03 g CO₂e, median Gemini text prompt). Training: GPT-3 1,287 MWh (Patterson et al., 2021); Llama 3.1 GPU-hours from Meta's model card.</li>
      <li>Cooling PUE and WUE by climate, grid water, CEA CO₂ 0.675 (operating margin 0.963), state all-in tariffs and demand charges, cooling system costs, design temperatures, capex, BWSSB and treated-sewage prices, ₹90 per US$, 11% cost of capital, embodied water per GPU: atlas standards register and the 14.2 city and cost tables. <span class="ev m show" data-src="Atlas standards register; Chapter 14 tables">model</span></li>
      <li>Battery: IEEFA (May 2026) — $115/kWh all-in for Indian grid-scale storage, 90% round trip, O&amp;M 1.5% of capex; $135/kWh behind the meter is an estimate. Chennai water: CMWSSB industry ₹194/kL above 500 kL/month (Apr 2025).</li>
      <li>Regulatory screen: MeitY AI-cloud tenders ask for PUE below 1.35; state pollution control boards issue consent to operate for cooling-tower blowdown; seawater intake or outfall needs Coastal Regulation Zone clearance.</li>
    </ul>
  </details>
</div>
<div id="csim" class="anchor"></div>
<div class="subch" id="sim">
  <div class="ch-head">
    <div class="ch-tag"><span class="ch-num" aria-hidden="true">14.7</span><span class="eyebrow">Quick estimate · scenario engine and state incentives</span></div>
    <h2>Quick estimate with state incentives</h2>
    <p class="lede">Pick a city, a size and a workload, then choose how to cool it and where its power and water come from. One set of choices moves cost, energy, water, carbon and state incentives at once, because in a real project they are one decision. Pin two designs to compare them, then follow the power, water and money through the building. For the full engineering check of one campus (workload zones, infrastructure, verdict and every calculation), use <a href="#ctwin5">14.6</a>.</p>
  </div>
  <div class="sim">
    <div class="panel inst sim-ctrl">
      <div class="opt"><span class="fieldlbl">Example designs</span><div class="seg" id="s-pre" role="group" aria-label="Example designs"><button data-p="0">Bengaluru colo, as built today</button><button data-p="1">Bengaluru colo, green</button><button data-p="2">Vizag AI campus</button><button data-p="3">Chennai hyperscale</button><button data-p="4">Mumbai colo</button></div></div>
      <div class="opt"><span class="fieldlbl">City</span><div class="cityopts" id="s-city" role="group" aria-label="City"></div></div>
      <div class="opt"><span class="fieldlbl">Workload</span><div class="seg" id="s-wl" role="group" aria-label="Workload"><button data-v="colo">Colocation</button><button data-v="hyp">Hyperscale cloud</button><button data-v="ai">AI training</button></div></div>
      <div class="ctrl"><label for="s-mw">IT capacity</label><output id="s-mw-o"></output><input id="s-mw" type="range" min="5" max="200" step="5" value="20"></div>
      <div class="ctrl"><label for="s-u">Average IT load (% of IT capacity)</label><output id="s-u-o"></output><input id="s-u" type="range" min="40" max="95" step="1" value="65"></div>
      <div class="ctrl" id="s-gu-w"><label for="s-gu">GPU hours sold (AI only)</label><output id="s-gu-o"></output><input id="s-gu" type="range" min="30" max="95" step="5" value="70"></div>
      <div class="ctrl" id="s-cc-w"><label for="s-cc">Cycles of concentration (towers only)</label><output id="s-cc-o"></output><input id="s-cc" type="range" min="2" max="8" step="0.5" value="4"></div>
      <div class="opt"><span class="fieldlbl">Cooling: how heat leaves the site</span><div class="seg" id="s-cool" role="group" aria-label="Cooling"><button data-v="tower">Cooling towers</button><button data-v="adiab">Adiabatic dry coolers</button><button data-v="aircc">Air-cooled chillers</button><button data-v="dlc">Warm-water liquid + dry coolers</button></div></div>
      <div class="opt"><span class="fieldlbl">Power</span><div class="seg" id="s-pw" role="group" aria-label="Power"><button data-v="grid">Grid only</button><button data-v="oa">60% renewable (open access)</button><button data-v="rtc">90% round-the-clock clean</button></div></div>
      <div class="opt"><span class="fieldlbl">Water for cooling</span><div class="seg" id="s-ws" role="group" aria-label="Water source"><button data-v="muni">Municipal</button><button data-v="ground">Groundwater</button><button data-v="ttw">Treated wastewater</button></div></div>
      <label class="switch"><input type="checkbox" id="s-inc" checked> Apply the state's published incentives</label>
      <label class="switch" id="s-gpu-w"><input type="checkbox" id="s-gpu" checked> Include GPUs and network in capex</label>
    </div>
    <div class="stack">
      <div class="kpis" id="s-kpi" aria-live="polite"></div>
      <p class="xs muted">Grey figures under each result are low–high ranges from the uncertain inputs: capex ±12%, PUE ±0.04, WUE −30%/+35%, tariff ±₹0.50, grid carbon 0.675–0.727 t/MWh, GPU rack price −12%/+55%.</p>
      <div class="cols">
        <div class="panel"><h3>What to watch<span class="sub">Flags from the reports for this combination</span></h3><div class="flags" id="s-flags"></div></div>
        <div class="panel"><h3 id="s-pol-h">Policy</h3><div id="s-pol" class="small" style="display:grid;gap:8px"></div></div>
      </div>
      <div class="panel">
        <div style="display:flex;flex-wrap:wrap;gap:10px;justify-content:space-between;align-items:start">
          <h3>Compare two designs<span class="sub">Pin the current design as A or B. The last column shows B relative to A.</span></h3>
          <div class="pinrow"><button class="btn" id="pinA" type="button">Pin as A</button><button class="btn" id="pinB" type="button">Pin as B</button></div>
        </div>
        <div class="tbl"><table class="cmp"><thead><tr><th></th><th>A</th><th>B</th><th class="n">B vs A</th></tr></thead><tbody id="s-cmp"></tbody></table></div>
      </div>
    </div>
  </div>

  <div class="panel inst hot gap">
    <div style="display:flex;flex-wrap:wrap;gap:10px;justify-content:space-between;align-items:start">
      <h3>Follow the flow<span class="sub" id="sk-sub"></span></h3>
      <div class="seg" id="sk-tab" role="group" aria-label="Flow"><button data-v="power" aria-pressed="true">Power</button><button data-v="water">Water</button><button data-v="money">Money</button></div>
    </div>
    <div class="sk" id="sk"></div>
    <p class="note" id="sk-note"></p>
  </div>

  <details class="panel gap">
    <summary><b>Assumptions behind the simulator</b> <span class="xs muted">· tap to open</span></summary>
    <div class="tbl"><table><thead><tr><th>Input</th><th>Value used</th><th>Evidence</th></tr></thead><tbody id="s-ass"></tbody></table></div>
  </details>
</div>
</section>
